# Heat pump, winter 2025–26: what it cost, where efficiency went, and a model for the optimiser

*Window Watch research note, 3 October 2026. Derived from Vaillant hourly energy buckets for
1 Oct 2025 – 25 Apr 2026 (4,968 hours, none missing), backfilled with
`energy.py vaillant --start --end`. Weather is the Open-Meteo hourly archive for the flat's
coordinates. Prices are Octopus Cosy (`COSY-22-12-08`, region C, assumed — confirm against a
bill), half-hourly as published. Vaillant's energy figures are its own model estimates, not
metered; treat them as ±10–20%.*

---

## TL;DR

- **Heat pump electricity last winter: 1,116 kWh, £273** (heating £233, hot water £41), at an
  average **24.5p/kWh**. Only 41% of kWh landed in cheap slots; 12% fell at peak and cost
  £58 on its own.
- **With the battery buying everything at the cheap rate**, at the measured 93% round trip, the
  same usage would have cost **£169, saving ~£104 a winter.**
- **Seasonal heating COP Nov–Mar: 3.48.** Outdoor temperature drives it (2.7 below 0°C, 4.7
  above 12°C). Output level is a lever: **62% of heat was delivered in hours above 2 kW,
  where COP runs ~0.3–0.5 lower than at 1–2 kW at the same temperature.** That's the cost of
  the boost/recovery schedule, worth roughly 9% of heating electricity.
- Defrost conditions (−1 to 6°C, RH ≥ 85%) show no extra penalty. Standby (~7 W) is only 1.8%
  of heating electricity.
- **The 2024–25 vs 2025–26 comparison is still open.** The previous winter's hourly backfill hit
  Vaillant's multi-day quota and hasn't run yet.

## 1. Cost by Cosy band

| band | kWh | £ | share of kWh |
|---|---|---|---|
| cheap (04–07, 13–16, 22–24) | 457 | 64 | 41% |
| standard | 525 | 151 | 47% |
| peak (16–19) | 134 | 58 | 12% |
| **total** | **1,116** | **273** | |

Rates over the winter: cheap 13.1–14.1p, standard 26.6–28.8p, peak 40.0–43.2p.

**Battery scenario.** The SolaX battery (in service from May 2026) charges at the cheap rate and
covers the gaps. Measured since May: 766 kWh in, 712 kWh out, a 93% round trip. Buying all
1,116 kWh at the cheap rate and dividing by 0.93 gives **£169**. That ignores the rest of the
flat's load competing for the 10.5 kWh. Section 4 checks it fits.

## 2. Where efficiency went

Heating hours only (heat out > 50 Wh), Nov–Mar.

**By outdoor temperature** (the main driver):

| °C | COP | share of heat |
|---|---|---|
| ≤ 0 | 2.69 | 6% |
| 0–3 | 2.92 | 12% |
| 3–6 | 3.37 | 24% |
| 6–9 | 3.78 | 31% |
| 9–12 | 4.10 | 24% |
| 12–16 | 4.70 | 3% |

**By output, at matched temperature.** COP peaks at 1–2 kW and falls above it:

| °C \ Wh/h | 500–1000 | 1000–1500 | 1500–2000 | > 2000 |
|---|---|---|---|---|
| 3–6 | 3.49 | 3.57 | 3.68 | 3.35 |
| 6–9 | 3.71 | 3.98 | 4.07 | 3.76 |
| 9–12 | 4.31 | 4.45 | 4.39 | 3.90 |

**Hour of day (GMT).** The worst COP is at 06:00 (3.05, coldest air), and the 08:00–09:00
recovery after the 10°C overnight setback runs at 3.2–3.4. The boosts at 13:00 and 22:00 put
1.5 kWh/h into the system at COP 3.5. The schedule pushed heat into exactly the
high-output, cold-air corner of the map.

**Monthly COP**: Nov 3.35, Dec 3.76, Jan 3.38, Feb 3.34, Mar 3.65. Nov and Feb ran low for
their mean temperatures (9.4°C, 8.0°C), and Dec high for its 7.8°C. Not explained here; the
2024–25 comparison may help.

## 3. Model for the optimiser

Weighted by heat, fitted on heating hours:

```
1/COP = 0.3067 − 0.0095·T_out(°C) + 0.0128·P_heat(kW)
```

| | 1 kW | 2 kW | 3 kW |
|---|---|---|---|
| 0°C | 3.13 | 3.00 | 2.89 |
| 5°C | 3.68 | 3.51 | 3.36 |
| 10°C | 4.47 | 4.22 | 4.00 |

Practical reading: **run long and gentle, and lean towards the warmer part of the day.** Moving
a kWh of heat from 2 kW at dawn (~3°C) to 1 kW in the afternoon (~8°C) cuts its electricity
by ~20% (COP 3.29 → 4.11). With the battery, the timing no longer has to chase price, so efficiency and comfort
can decide when the heat pump runs.

## 4. Does the battery cover it?

The coldest month (Jan) averaged 8.5 kWh/day of heat pump electricity, ~18 kWh on the coldest
days. The longest gaps between cheap slots are 6 h (07–13 and 16–22). At ~0.75 kW average plus
~0.3 kW house load, a 6 h gap is ~6.3 kWh against 10.5 kWh usable. It fits, but on the coldest
days the 16–22 gap will be close if the heat pump runs hard then. That's another reason to
keep output steady rather than boosting.

Battery behaviour observed on 3 Oct 2026 (solax.csv): it discharged all night with grid at 0,
then at 04:00 charged at ~3 kW from 88% to 99% in under an hour, topped up slowly, and the flat
ran from the grid until 07:00 (cheap). From 07:00 it was back on battery with grid at 0.
**Sign conventions confirmed: `gridPower` negative = importing; `chargeDischargePower`
positive = charging.**

## 5. Open

- **2024–25 hourly** (backfill pending, quota) — needed to explain the 3.9 → 3.3 seasonal COP
  drop between winters and to compare schedules like for like.
- **Indoor temperature** is only logged from June 2026, so last winter's heat can't yet be turned
  into a heat-loss figure (W/K). This winter's logging fixes that.
- **Cosy region/variant** is assumed; confirm from a bill.

---

## Addendum, 5 October 2026 — the two winters compared

*The 2024–25 hourly backfill completed on 5 Oct (26 Sep 2024 – 30 Apr 2025, 5,190 hours). This
closes the first item in §5 and corrects §2's emphasis.*

| Nov–Mar | 2024–25 | 2025–26 |
|---|---|---|
| heat delivered | 2,177 kWh | 2,984 kWh (+37%) |
| heating electricity | 536 kWh | 858 kWh (+60%) |
| seasonal heating COP | **4.06** | **3.48** |
| mean outdoor temp, weighted by heat | 4.7°C | 6.4°C (milder) |
| hours running | 2,145 | 1,617 |
| mean output when running | 1.0 kW | 1.8 kW |
| share of heat delivered above 2 kW | 16% | 68% |
| share of electricity in cheap / standard / peak | 40 / 49 / 11% | 39 / 49 / 12% |

**The COP drop is not mainly the bursts.** At the *same* outdoor temperature and the *same*
output band, 2025–26 ran 0.5–0.9 lower in every cell:

| °C | 2024–25, 1–2 kW | 2025–26, 1–2 kW |
|---|---|---|
| 0–3 | 3.84 | 3.26 |
| 3–6 | 4.23 | 3.64 |
| 6–9 | 4.54 | 4.04 |
| 9–12 | 5.04 | 4.42 |

Re-pricing 2025–26's own mix of temperature and output at 2024–25's cell efficiencies gives COP
4.26, against the 3.55 it achieved. So the mix (more high-output hours, offset by milder air)
explains almost none of the gap. **About 17% more electricity per unit of heat came from within
each cell: the same heat at the same outdoor temperature cost more.** The only thing that does
that is hotter flow water, i.e. the higher room setpoint (the curve shifts up with the target)
and the controller pushing flow temperature to chase 20°C boosts from a 10–15°C room. Whether
the heating-curve number itself changed between the winters is not known.

**The sawtooth bought nothing on price.** The split of electricity across Cosy bands was the
same in both winters (40/49/11 vs 39/49/12). The sample-week figure of 30% cheap for 2024–25
quoted earlier was a small-sample artefact.

**Net effect of the 2025–26 settings:** 37% more heat, 14% worse efficiency, no better price
mix → 60% more heating electricity in a milder winter.

**Consequences**
- The COP model in §3 was fitted on 2025–26 and is pessimistic for a low-flow-temperature
  winter. 2024–25 shows what this system does when run gently: 4.5 at 6–9°C, 5.0 at 9–12°C.
- The changes made on 3 Oct 2026 (flat 18.5°C, 17°C setback, curve 0.9 → 0.8) target the actual
  cause. Verified in the 5 Oct settings snapshot.

---

## Correction, 17 October 2026 — costs at the tariffs actually in force

*From the Octopus account (agreements, half-hourly meter, published rates; `octopus.py`,
after the fixes in PR #16). Supersedes the £ figures in the TL;DR and §1.*

**The account was on Cosy only from 31 January 2026.** Before that it was the flat
Variable tariff (E-1R-VAR-22-11-01-C, ~26–28p), apart from a 3-day Intelligent-Fix blip in
April 2025. §1 priced the whole of 2025–26 at Cosy rates, which is wrong for October to
January.

| heat pump electricity (heating + hot water) | kWh | £ | avg p/kWh |
|---|---|---|---|
| winter 2024–25 (all Variable) | 776 | **207** | 26.7 |
| winter 2025–26: Oct–Jan Variable, Feb–Apr Cosy | 1,116 | **271** | 24.3 |
| of which Oct–Jan | 762 | 205 | 26.9 |
| of which Feb–Apr | 354 | 65 | 18.5 |

- The 2025–26 total is close to §1's £273 only by coincidence: Variable months cost more
  than §1 assumed and Cosy months less. **The band-split argument in §1 and the addendum
  does not apply before February.** On a flat tariff the boost schedule could save nothing,
  so last winter's settings cost the extra heat with no offsetting price benefit at all.
- §1's "£169 with the battery" was a hypothetical; there was no battery until May 2026. For
  this winter's forward estimates use the measured battery-era price below.

**Battery era, from the meter.** On Cosy before the battery (1 Feb – 17 May 2026): 7.0 kWh/day
at 20.9p average, 60% in cheap slots. With the battery (18 May – 15 Oct): 8.9 kWh/day at 13.2p,
99% cheap. The extra ~1.9 kWh/day matches the inverter/battery overhead measured from SolaX.
The meter and SolaX import agree within ~5% where both report.

**Open: summer consumption roughly doubled year on year.** June–September import was
122–137 kWh/month in 2025 and 239–333 kWh/month in 2026. Battery overhead accounts for only
~60 kWh/month. Monthly bills stayed similar (~£31–44) because the price halved, but the cause
of the rest is unexplained. Candidates: new appliances, dehumidifying/steaming during the
redecoration, a change in occupancy.
